,File Name,Plant,Site,Controller,Controller Count,Date,Day,Month,Year,Back Up Saved,Network/Communication Device,ODA Frost,Immersion Frost,Room Frost/3rd Stage Frost,BST/GMT Start +1HR,Heat Disapation,Panel Lights,Panel Condition,Boiler Lead/Lag,Input Analogue,Input Digital,Output Analogue,Output Digital,Maintenance Analogue,Maintenance Digital,Scheduling,Scheduling Count,Fault Count,Falut,Comments,Recommendation
126,Kilbroney IPS\50-0462A Kilbroney IPS.pdf,Boilerhouse,50-0462A Kilbroney IPS ,"Priva Touchscreen x 1, Priva HX4 x 1, RO8 x 2, DI12 x 1,UI8 x 1",5,3-3-2020,3,3,2020,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,8,0,0,17,0,0,"School Htg,School DHW,Assembly Hall Htg,Kitchen Htg",4,0,,,
127,Killean PS\50-0228A Killean Ps Existing Boilerhouse.pdf,Boilerhouse,50-0228A Killean Ps ,Cylon UC32 x2,1,18-3-2020,18,3,2020,Un-Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,7,1,1,6,0,0,"Heat,DHW",2,1,Comms,Reset to get operation number of times but stable when got,"invetigate further,Replace Actuator."
128,Killean PS\50-0228A Killean Ps Mobile Boilerhouse.pdf,Boilerhouse,50-0228A Killean Ps ,"Priva Compri HX,Keypad",2,18-3-2020,18,3,2020,Un-Satisfactory,Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,4,0,1,4,0,0,Heat,1,1,system,not installed to ea spec,"invetigate further,Replace Actuator."
129,Killean PS\50-0228A Killean Ps New Boilerhouse.pdf,Boilerhouse/Stores,50-0228A Killean Ps ,"Cylon UC 32 x5, Keypad x2,UC 32 Netk",3,18-3-2020,18,3,2020,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,21,4,3,12,0,0,"SMK,DHW,Manifold 1,Manifold 2,Manifold 3",5,0,,,
130,Killicomaine JHS\50-2020a Killicomaine JHS.pdf,All Areas,50-2020A Killicomaine JHS ,"DSC1616E x 2, DSC1212E x 1, DAC322 x 25, eTOUCH x 1",4,13-2-2020,13,2,2020,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,57,5,3,61,0,0,"Extension Htg,Extension DHW,Central Classroom VT,DHW Sch,SMK Sch,Admin Area,CDT Htg,CDT DHW,Assembly Hall Htg,Drama Htg,Library Htg,Music Htg,Computer Suite Htg,Classroom 19 Htg,Classroom 6/7 Htg,Art Htg,Classroom 1 Htg,Classroom 11 Htg,Gym DHW,HE Room 24 Htg,Boys Gym Htg,Girls Gym Htg",22,9,"Plantroom 14,Plantroom 14,Main Boilerhouse VT Control Valve Cable Disconnected as faulty,Main Boilerhouse Admin Zone Valve, Leaking from centre of valve,ICT Suite Fan Convectors, Clean Filters,Class 6 Esbe Actuator Failed,Class 19 Fan Convectors, Clean Filters,Library,Panel Lamps Main BH (10G,10R,5A)","VT valve faulty,DHW Valve Faulty,ICT Valve Faulty","Replace,Replace,Cable needs replaced by others.,Replace,Clean/Replace,Replace,Clean/Replace,Replace,Replace"
131,Kingspark PS Lurgan\50-0110A Kingspark PS Lurgan Boilerhouse A.pdf,Boilerhouse A,50-0110A Kingspark PS Lurgan ,Allen Martin Odyssey keypad and controller,1,18-11-2019,18,11,2019,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,8,5,2,11,1,0,"VT Heating,CT Heating,DHW Heating",3,0,,,
132,Kingspark PS Lurgan\50-0110A Kingspark PS Lurgan Boilerhouse B.pdf,Boilerhouse B,Kingspark PS Lurgan 50-0110A ,Delta Touchscreen and 2 off DSC1616,1,18-11-2019,18,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,19,1,4,14,0,0,"DHW Schedule,East Wing Schedule,West Wing Schedule,Assembly Hall Schedule",4,1,1,Plant going on and off due to high system pressure 2.8Bar,LM  to check pressure unit
133,Lurgan JHS\50-2022A Lurgan JHS.pdf,Lurgan JHS,50- ,"DSC1212E x 1, DAC322 x 18, eTOUCH x 1",3,19-2-2020,19,2,2020,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,31,5,1,38,0,0,"Art Htg,Art DHW,HE DHW,HE Htg,Senior Ass Hall HTG,Science DHW,Technology Htg,Main Sch DHW,Boys Gym Htg,Science Htg,Girls Gym Htg,Junior Assembly Hall Htg,Music Htg,Library Htg",14,3,"Panel Lamps,Technology,Sch DHW","Faulty/Poor,Room Control Valve Failed,Control Valve Failed","Replace all,Replace,Replace"
134,Lurgan Model PS\50-0118A Lurgan Model PS.pdf,Boilerhouse,50-0118A Lurgan Model PS ,"Delta DSC-1180E,HMI touchscreen",2,4-3-2020,4,3,2020,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,10,5,1,5,0,0,"School HTG,Vent Plant,Dinning Hall,DHW",4,2,"Boiler Contactor Chattering,Panel Lamps","Replace,replace all","Replace all,Replace,Replace"
135,Maralin Village PS\50-0120A Maralin Village PS.pdf,Boilerhouse,Maralin Village PS 50-0120A ,"1 x IQ233, 1 x IQ251, 6 x Trend Modules, 1 x IQEView",4,18-3-2020,18,3,2020,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,9,17,3,10,0,0,"Ground Floor HTG,1st Floor HTG,Aux Htg,Main Hall Htg,DHW",5,0,,,
136,Newry HS\Newry HS Front BoilerHouse.pdf,Front Boilerhouse,50-2026A Newry HS ,DSC1212e x1,1,16-10-2019,16,10,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,5,7,5,4,0,0,"DHW Schedule,Sch CT Pumps Schedule,Sch VT Pumps Schedule,Phycology VT Pump Schedule",4,1,front school vt act,"Actuator will not drive close, suspect a faulty gear box",Replace and commision
137,Newry HS\Newry HS Main BoilerHouse.pdf,Boilerhouse,50-2026A Newry HS Main Boilerhouse ,"DSC1616e, DFM1616, Etouch, DSC633e",4,,,,,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,17,13,9,20,0,0,"SMK,SPORTS HALL,SCHOOL HTG,GYM,GYM",5,2,"SCH CT Flow Temp,SCh CT Rtn Temp","Reading 30oC less than pipe temp,Casing broking / hanging on sensor cable","replace & commission,replace & commission"
138,Newry HS\Newry HS Zone Panels.pdf,Zone Panels,50-2026A Newry HS ,DAC322 x 13,1,5-3-2020,5,3,2020,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,N/A,N/A,30,0,0,30,0,0,"Art Zone,Technology 1,Assembly Hall,HE Res 1,Room 16/17,Room 10,Pyschology/Photocopying Room,Classroom Gnd Floor,Classroom 1st Floor,Staffroom/Library",10,1,"SCH CT Flow Temp,SCh CT Rtn Temp","SRMs failed on all panels, x 22 SRM's Required.",Replace and commission
139,Newry Teacher Training\50-A018A Newry Teacher Training.pdf,Boilerhouse,Newry Teacher Training ,"Delta Etouch x 1, 1280 x 1",2,3-3-2020,3,3,2020,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,N/A,N/A,4,0,0,6,0,0,"Heating,DHW",2,1,"SCH CT Flow Temp,SCh CT Rtn Temp","Main boiler faulty, plant is being operating from portable Bhouse",Replace and commission
140,Portadown College\Portadown College 100 Main Boilerhouse.pdf,Main Boilerhouse,Portadown College  ,"Delta 1616e,Touchscreen",2,,,,,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,,Satisfactory,3,3,1,7,0,0,,,0,,,
141,Portadown College\Portadown College 101 Geography Store.pdf,Geography Store,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,Geography,1,0,,,
142,Portadown College\Portadown College 102 Geography Store.pdf,Geography Store,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,IT/HE,1,0,,,
143,Portadown College\Portadown College 103 Classroom 3.pdf,Classroom 3,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,Classroom 1-6,1,0,,,
144,Portadown College\Portadown College 104 Lecture Room Store.pdf,Lecture Hall Store,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,Science Rooms 10/11,1,0,,,
145,Portadown College\Portadown College 105 Lecture Room Store.pdf,Lecture Hall Store,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,Lecture Theatre/Room 14,1,0,,,
146,Portadown College\Portadown College 106 Lecture Room Store.pdf,Lecture Hall Store,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,Geography/Class 17,1,0,,,
147,Portadown College\Portadown College 107 Music Switchroom.pdf,Music Switchroom,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,1,0,0,1,0,0,Music,1,0,,,
148,Portadown College\Portadown College 108 Assembly Hall .pdf,Assembly Hall Stage LHS,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,1,0,0,1,0,0,Assembly Hall,1,0,,,
149,Portadown College\Portadown College 109 Maths Hallway.pdf,Maths 3rd Floor Hallway,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,Maths,1,0,,,
150,Portadown College\Portadown College 110 Science Staff Room Switch Room.pdf,Science Staff Room Switch Room,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,,,0,,,
151,Portadown College\Portadown College 111 Gym_Changing DHW Store.pdf,Gym/Changing DHW Store,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,1,0,0,1,0,0,DHW,1,0,,,
152,Portadown College\Portadown College 112 Science Staff Room Switch Room.pdf,Science Staff Room Switch Room,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,Chemistry,1,0,,,
153,Portadown College\Portadown College 113 Science Staff Room Switch Room.pdf,Science Staff Room Switch Room,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,Physics,1,0,,,
154,Portadown College\Portadown College 114 Science Staff Room Switch Room.pdf,Science Staff Room Switch Room,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,1,0,0,1,0,0,,,0,,,
155,Portadown College\Portadown College 115 DHW Main Boilerhouse.pdf,Main Boilerhouse,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,DHW,1,0,,,
156,Portadown College\Portadown College 116 Plantroom.pdf,Plantroom,Portadown College  ,Delta DSC_633E,1,,,,,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,N/A,4,0,5,0,0,0,"Remote Plantroom DHW,Remote Plantroom Heating",2,1,Panel Lamps,Old & Done,Replace
157,Portadown College\Portadown College 117 Electrical Switchroom Reprographics.pdf,Electrical Switchroom Reprographics,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,1,0,0,1,0,0,Gym,1,0,,,
158,Portadown College\Portadown College 118 Electrical Switchroom Reprographics.pdf,Electrical Switchroom Reprographics,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,,,0,,,
159,Portadown College\Portadown College 119 Biology Study .pdf,Biology Study Room,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,,,0,,,
160,Portadown College\Portadown College 120 Chemistry Office.pdf,Chemistry Office,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,,,0,,,
161,Portadown College\Portadown College 121 Biology Prep.pdf,Biology Prep,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,Biology,1,0,,,
162,Portadown College\Portadown College 122 Biology S1.pdf,Biology S1,Portadown College ,Delta DAC_322,1,,,,,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,2,0,0,2,0,0,,,0,,,
163,Portadown College\Portadown College Sports Pavillion.pdf,Boilerhouse,50-4006A Portadown College Sports Pavillion ,"Regin C283-T,IO-8DO8AI,IO-16DI,Keypad",4,9-1-2020,9,1,2020,Un-Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,13,0,2,5,0,0,"General,Changing,Fitness,DHW",4,2,"no back up,not regestering all changes",Old & Done,"EA to source,To be rectified via a back up"
164,Railway Street NS\50-1010A Railway Street NS Armagh.pdf,Boilerhouse,50-1010A Railway Street Ns ,"Odyssey,Keypad",2,25-11-2019,25,11,2019,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,6,3,1,4,0,0,"Zone 1 Heating,Zone 2 Heating,DHW",3,0,,,
165,Scarva PS\50-0152A Scarva PS.pdf,Boilerhouse,Scarva PS 50-0152A ,IQ220 x 2 IQView x 1,1,20-3-2020,20,3,2020,Un-Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,N/A,5,3,0,6,0,0,"Htg,DHW",2,2,"Panel Lamps,Outstation 31","Poor/Faulty,Not responding","Replace all,Investigate"
166,Seagoe PS\50-0254A Seagoe PS.pdf,Boilerhouse,50-0254A Seagoe PS ,"Odyssey,Piccolo",2,4-2-2020,4,2,2020,Un-Satisfactory,N/A,N/A,N/A,Un-Satisfactory,N/A,N/A,Un-Satisfactory,N/A,N/A,7,3,1,10,0,0,"School Htg,Hall Htg,DHW",3,2,"Panel Lamps,Outstation 31","Panel Light faulty,Kitchen Room Sensor reading 12C","Replace,Replace"
167,st cairans\CDT Block St Ciarans HS Ballygawley.pdf,CDT Block,50-2046A St Ciarans HS Ballygawley  ,Trend IQ 100+,1,,,,,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,N/A,0,3,0,6,0,0,,,2,"1,2","Trend outstation faulty,Heating actuator faulty","replace,replace"
168,St Ciarans HS Ballygawley\Main Boilerhouse St Ciarans HS Ballygawley.pdf,Main Boilerhouse,50-2046A St Ciarans HS Ballygawley  ,Trend IQ151 Trend NDP,1,30-10-2019,30,10,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,14,11,0,30,0,0,"Music BLK Heating,School Heating,Assembly Hall Heating,DHW Heating",4,4,"1,2,3,4","School  VT actuator faulty,DHW cylinder 1 actuator faulty,BMS holding plant on due to faulty outstation in CDT,Large amount of panel lamps faulty","Replace,Replace,Replace CDT outstation,Re-Lamp panel"
169,St Ciarans HS Ballygawley\SMK DHW Plantroom St Ciarans HS Ballygawley.pdf,Meals Kitchen DHW Plant,50-2064A St Ciarans HS Ballygawley ,Trend IQ92e,1,,,,,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,2,2,0,3,0,0,SMK DHW Schedule,1,0,,,
170,St Ciarans HS Ballygawley\SMK Vent Plant St Ciarans HS Ballygawley.pdf,SMK Vent Plant,50-2064A St Ciarans HS Ballygawley ,"Trend IQ223,Touchscreen",2,1-11-2019,1,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,2,1,0,5,0,0,SMK Vent,1,0,,,
171,St Ciarans HS Ballygawley\SOC.Study Youth Plantroom St Ciarans HS Ballygawley.pdf,Soc.Study/Youth Plantroom,50-2064A St Ciarans HS Ballygawley ,"Trend IQ100,IQ92e",2,1-11-2019,1,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,4,5,0,8,0,0,"Soc/Study,Youth Area,Soc/Youth DHW",3,0,,,
172,St Ciarans HS Ballygawley\Sports Hall AHU St Ciarans HS Ballygawley.pdf,Sports Hall AHU,50-2064A St Ciarans HS Ballygawley ,Trend IQ100,1,,,,,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,3,0,0,6,0,0,"AHU,Changing Rooms",2,0,,,
173,St Ciarans HS Ballygawley\Sports Pavilllion St Ciarans HS Ballygawley.pdf,Sports Pavillion,50-2046A St Ciarans HS Ballygawley ,"Cylon UC32, UCKRA420",2,,,,,N/A,Satisfactory,Satisfactory,Satisfactory,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,2,0,0,3,0,0,"Heating Schedule,DHW Schedule",2,1,3rd Stage Frost,No 3rd stage frost installed,Install
174,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 10.pdf,UFH Manifold 10,St Clare's Abbey Ps Newry ,"Trend IQ4, 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,6,0,1,5,0,0,Manifold HTG,1,0,,,
175,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 11.pdf,UFH Manifold 11,St Clare's Abbey Ps Newry ,Trend IQ4E,1,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,5,0,1,5,0,0,Manifold HTG,1,0,,,
176,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 12.pdf,UFH Manifold 12,St Clare's Abbey Ps Newry ,"Trend IQ4E, 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,6,0,1,5,0,0,Manifold HTG,1,0,,,
177,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 13.pdf,UFH Manifold 13,St Clare's Abbey Ps Newry ,"Trend IQ4E, 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,5,0,1,4,0,0,Manifold HTG,1,0,,,
178,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 14.pdf,UFH Manifold 14,St Clare's Abbey Ps Newry ,Trend IQ422,1,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,3,0,1,4,0,0,Manifold HTG,1,1,1,3 Teleheads not closing,Replace
179,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 15.pdf,UFH Manifold 15,St Clare's Abbey Ps Newry ,"Trend IQ4E, 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,6,0,1,5,0,0,Manifold HTG,1,0,,,
180,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 16.pdf,UFH Manifold 16,St Clare's Abbey Ps Newry ,"Trend IQ4E, 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,7,0,1,6,0,0,Manifold HTG,1,2,"1,2","Corridor Rm Sensor readig -44C,2 Teleheads not closing","replace,replace"
181,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 3.pdf,UFH Manifold 3,St Clare's Abbey Ps Newry ,"IQ4E, 2 x 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,10,0,1,11,0,0,Manifold HTG,1,1,1,High Limit Safety valve ceased,replace valve.
182,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 4.pdf,UFH Manifold 4,St Clare's Abbey Ps Newry ,"Trend IQ4E, 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,7,0,1,8,0,0,Manifold HTG,1,0,,,
183,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 5.pdf,UFH Manifold 5,St Clare's Abbey Ps Newry ,"Trend IQ4E, 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,5,0,1,6,0,0,Manifold HTG,1,0,,,
184,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 6.pdf,UFH Manifold 6,St Clare's Abbey Ps Newry ,"Trend IQ4E, 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,6,0,1,5,0,0,Manifold HTG,1,0,,,
185,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 7.pdf,UFH Manifold 7,St Clare's Abbey Ps Newry ,Trend IQ4E,1,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,5,0,1,4,0,0,Manifold HTG,1,0,,,
186,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 8.pdf,UFH Manifold 8,St Clare's Abbey Ps Newry ,Trend IQ422,1,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,2,0,1,3,0,0,Manifold HTG,1,1,1,4 Teleheads not closing,Replace
187,St Clares Abbey PS Newry\50-0268A St Clare's Abbey PS Newry Manifold 9.pdf,UFH Manifold 9,St Clare's Abbey Ps Newry ,"Trend IQ4, 8UIO",2,9-3-2020,9,3,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,6,0,1,5,0,0,Manifold HTG,1,0,,,
188,St Clares Abbey PS Newry\St Clares Abbey PS Main Boilerhouse.pdf,Boilerhouse,St Clares Abbey PS ,"Trend iq4e x 1, 8UIO x 1, 16DI x 2, Iqview 8",4,6-3-2020,6,3,2020,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,12,28,0,20,0,0,"Dining Hall UFH,MP Hall UFH,School DHW",3,0,,,
189,St Colman's Bann\50-0278A St Colman's Bann PS.pdf,Boilerhouse,50-278A St Colman's Bann PS ,"Delta eBUS + 3x eBM Mods (404,440,800), Touch Screen",4,12-11-2019,12,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,6,7,5,4,0,0,"School HTG,DHW",2,0,,,
190,St Colman's PS Bann\50-0278A St Colman's Bann PS.pdf,Boilerhouse,50-278A St Colman's Bann PS ,"Delta eBUS + 3x eBM Mods (404,440,800), Touch Screen",4,12-11-2019,12,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,6,7,5,4,0,0,"School HTG,DHW",2,0,,,
191,St Colman's PS Dromore\50-0274A St Colman's PS Dromore.pdf,Boilerhouse,50-0274A St Colman's PS Dromore ,"Allen Martin Odyssey,Keypad",2,7-2-2020,7,2,2020,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,N/A,5,2,1,7,0,0,"Zone,DHW 1,DHW 2",3,2,1,"VT Actuator faulty,Zone HTG Flow Sensor Out of pocket","Replacement In Hand,Left out due to valve being in manual."
192,St Colman's PS Saval\50-0270A St Colman's PS.pdf,Boilerhouse,50-0270A St Coleman's PS ,"Trend IQ241, Moden and Keypad",2,6-2-2020,6,2,2020,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,9,6,1,9,0,0,"Admin HTG,UFH HTG,DHW,Schoo HTG Fix,Kitchen Gas Boielr",5,0,,,
193,St Francis PS Lurgan\50-0446A St Francis PS Lurgan.pdf,Boilerhouse,St Francis PS 50-0446A ,"IQ241 x 1, NDP x 1",2,19-3-2020,19,3,2020,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,7,10,0,9,0,0,"Boys Pumps (St Josephs),Girls Pumps (St Peters),DHW",3,0,,,
194,St Malachys PS Carnagat\St Malachys PS Carnagat.pdf,Boiler House,St Malachys PS Carnagat 50-0332A ,"DSC1616e x 2, dfm1600, dfm400p x 2, etouch",4,16-10-2019,16,10,2019,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,22,22,4,18,8,0,"Main Sch Htg,SMK dinning Htg,Assembly Hall Htg,Nursery Htg,SMK DHW,School DHW",6,2,"DHW Sch,DHW SMK","ongoing issue with Valves,ongoing issue with Valves","in hand with EASR MO,in hand with EASR MO"
195,St Malachys PS Carrickcroppen\St Malachys PS Carrickcroppen 50-0334A.pdf,Boilerhouse,St Malachys PS Carrickcroppen 50-0334A ,"Delta 1616E, DFM 400p x2,DNT_T305",3,18-10-2019,18,10,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,12,2,3,7,0,0,"Class Heating,Nursery,Hall,DHW,School DHW",5,1,assembly nursery valves,Both Actuators faulty,replace
196,St Mary's PS Derrytrasna\50-0352A St Mary's PS Derrytrasna.pdf,Boilerhouse,50-0352A St Mary's PS (Derrytrasna) ,"Delta eBMGR, iSMA-B-Mix38, HMI Touchscreen",3,4-2-2020,4,2,2020,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,4,11,1,6,0,0,"School HTG,DHW",2,1,DHW Pri Pump,Power Supply cable covering taped to pump.,replace plastic cover for electronics of pump
197,St Michaels PS Finnis\50-0378A St Michaels PS Finnis.pdf,Boilerhouse,St Michaels PS Finnis  50-0378A ,"Odyssey 12,Touchscreen",2,13-11-2019,13,11,2019,Un-Satisfactory,N/A,Satisfactory,Un-Satisfactory,Satisfactory,N/A,Satisfactory,Satisfactory,Satisfactory,N/A,7,0,2,8,0,0,"Zone 1,Zone 2,DHW",3,3,"Boiler flow,Zone 1,zone 2","sensor faulty,Sensor lid missing,Sensor above radiator","replace,replace,relocate"
198,St Oliver Plunketts PS\St Oliver Plunketts PS 2.pdf,Boilerhouse,50-0382A St Oliver Plunketts PS Ballyhegan ,"Delta DSC_1616E x2, DFM_400P,Touchscreen",3,5-11-2019,5,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,14,14,4,14,0,0,"SCH DHW,Sch Heating,Hall Heating,SMK Heating,SMK DHW",5,3,"SMK Sensor,Boiler Return Sensor,Hall VT Sensor","Faulty,Lid missing,Lid Loose","Replace,Replace,Replace"
199,St Oliver Plunketts PS\St Oliver Plunketts PS.pdf,Boilerhouse,50-0382A St Oliver Plunketts PS Ballyhegan ,"Delta DSC_1616E x2, DFM_400P,Touchscreen",3,5-11-2019,5,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,14,14,4,14,0,0,"SCH DHW,Sch Heating,Hall Heating,SMK Heating,SMK DHW",5,3,"SMK Sensor,Boiler Return Sensor,Hall VT Sensor","Faulty,Lid missing,Lid Loose","Replace,Replace,Replace"
200,St Patricks PS Armagh\50-0394A St Patricks Ps Armagh.pdf,Boilerhouse,50-0394A St Patricks Ps Armagh ,"Trend 131 +,NDP",2,26-11-2019,26,11,2019,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,N/A,N/A,8,1,2,7,0,0,"Infants,2 Storey,Assembly Hall",3,0,,,
201,St Patricks PS Crossmaglen\50-0398A St Patricks PS Crossmaglen Boilerhouse 041019.pdf,Boilerhouse,St Patricks PS Crossmaglen (50-0398A) ,"Delta 1616e x2,Touchscreen (principals office)",2,4-10-2019,4,10,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,19,5,5,15,0,0,"Main Sch Heating,2 Storey Heating,Dining Heating,SMK DHW,SCH DHW",5,2,"Actuator,Actuator/valve","Sch Dhw actuator faulty,Valve lay on its back and has grown stiff got freed to a","replace 24v 0-10 actuator,replace 3 port and 24v 0-10 actuator"
202,St Patricks PS Magheralin\50-0412A ST Patrick's PS Magheralin.pdf,Boilerhouse,50-0412A St Patrick's PS Magheralin ,"Delta eBMGR, iSMA, Touchscreen",3,11-11-2019,11,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,8,0,1,6,0,0,"Sch HTG,Sch DHW",2,0,,,
203,St Patricks PS Mayobridge\50-0414ASt Patricks PS Mayobridge.pdf,Boilerhouse,50-0414A St Patrick's PS Mayobridge ,"Compri HX, Priva Touchscreen",2,19-3-2020,19,3,2020,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,7,2,2,6,0,0,"Classrooms HTG,Ass Hall HTG,DHW",3,2,"1,2","Boiler Return  reading higher than Boiler Flow,Panel Lights not working","Replace both Sensors,Replace all"
204,St Patricks PS Mullanahoe\50-0418A St Patricks PS Mullanahoe.pdf,Boilerhouse,St Patricks PS Mullanahoe 50-0418A ,Siemens pxc22 + Touchscreen( Sec office),1,8-10-2019,8,10,2019,Un-Satisfactory,Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,7,8,0,12,0,0,"VT Heating,Storey VT Heating,Hall Heating,DHW,AHU",5,3,"Frost,Back up,heat diss","Appears to be some software for frost but unable to access setpoints of totest properly,No back up on site, if plugged into this controller with out a back up allsoftware could be lost.,no access to this point also, again appears to be some software un boardbut cannont access to test correctly","EA & or CHC to loacte backup set to easr spec,EA & or CHC to loacte backup set to easr spec,EA & or CHC to loacte backup set to easr spec"
205,St Ronans PS Newry\50-0430A St Ronans PS Newry.pdf,Boilerhouse,"50-0430A St Ronans PS, Newry ",Trend Iq111+ x 1,1,2-3-2020,2,3,2020,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,2,0,0,0,0,0,"School Htg,School DHW",2,1,"Frost,Back up,heat diss",very little shown on BMS,Upgrade
206,Tullygally PS\50-0162A Tullygally PS.pdf,Boilerhouse,Tullygally PS 50-0162A ,"1 x IQ241, 1 x NDP",2,19-3-2020,19,3,2020,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,8,5,0,5,0,0,"Infant Block Htg,1300-1600 Main School Block Htg,Adult Learn Htg,1300-1600 Ass Hall Htg",4,4,"ODA Sensor,Block A,Ass Hall,NOTE:","Direct Sunlight,Damaged,needs removed","Move to suitable position,Find and replace,Replace and use guard also"
207,Windsor PS\50-0170A Windsor PS.pdf,Boilerhouse,50-0170A Windsor Hill PS ,"Allen Martin Odyssey x 1, Keypad x 1",2,2-3-2020,2,3,2020,Un-Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,10,0,0,8,0,0,"Zone 1 Htg,Zone 2 Htg,Zone 2 Htg",3,1,"ODA Sensor,Block A,Ass Hall,NOTE:",Old AM system,Look to upgrade
208,Donard Special School - Fail\Donard Special School - Fail-1-15.pdf,BoilerHouse,50-3010A Donard SCS ,"iqview8, iq242, iq221, iq412 (extension)",4,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,5,13,2,14,2,0,"Block A Htg,Block B Htg,Block C Htg,School DHW,SMK",5,3,"smk sec pump,sch dhw pri pump,oil drop valve","pump tripped - unable to reset,pump tripping,new cable have been pulled - not terminated","replace DOL 0.6 - 1.0a,mech rep to further replacement pump,trace cables and terminate - LMS & WMC"
209,Donard Special School - Fail\Donard Special School - Fail-100-104.pdf,UFH Manifold M15 Ext,50-3010A Donard SCS ,Trend iq4e,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,4,3,1,4,0,0,UFH,1,0,,,
210,Donard Special School - Fail\Donard Special School - Fail-16-20.pdf,UFH Manifold M1 - Z3,50-3010A Donard SCS ,trend iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,5,0,6,1,0,0,,,2,"Hygene Room temp,Hygene tele head","sensor faulty,faulty tele head","being repaired under CN - in hand,Replace"
211,Donard Special School - Fail\Donard Special School - Fail-20-25.pdf,UFH Manifold M1 - Z3b,50-3010A Donard SCS ,Trend Iq212,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,1,0,1,0,0,0,,,0,,,
212,Donard Special School - Fail\Donard Special School - Fail-26-30.pdf,UFH Manifold M2 - Z3,50-3010A Donard SCS ,Trend Iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,5,0,5,1,0,0,,,0,,,
213,Donard Special School - Fail\Donard Special School - Fail-31-35.pdf,UFH Manifold M3 - Z3,50-3010A Donard SCS ,Trend Iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,5,0,6,1,0,0,,,0,,,
214,Donard Special School - Fail\Donard Special School - Fail-36-40.pdf,UFH Manifold M4 - Z1,50-3010A Donard SCS ,Trend iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,4,0,5,1,0,0,,,1,interview room,sensor low temp - apx 4oC known as soft play room,replace and commission thinmble sensor 10k3
215,Donard Special School - Fail\Donard Special School - Fail-41-45.pdf,UFH Manifold M5 Z2/3,50-3010A Donard SCS ,trend iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,2,0,4,1,0,0,,,1,teleheads,2 x heads removed,replace and test
216,Donard Special School - Fail\Donard Special School - Fail-46-50.pdf,UFH Manifold M6 - Z2,50-3010A Donard SCS ,trend iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,2,0,3,1,0,0,,,1,Girls Changing,faulty Tele head,Replace
217,Donard Special School - Fail\Donard Special School - Fail-51-55.pdf,UFH Manifold M7 - Z2,50-3010A Donard SCS ,trend iq412,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,2,0,3,0,0,0,,,0,,,
218,Donard Special School - Fail\Donard Special School - Fail-56-60.pdf,UFH Manifold M7 - Z3,50-3010A Donard SCS ,trend iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,4,0,6,1,0,0,,,0,,,
219,Donard Special School - Fail\Donard Special School - Fail-61-65.pdf,UFH Manifold M8 - Z3,50-3010A Donard SCS ,trend iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,4,0,5,1,0,0,,,2,"Rm 19,Rm 18","Faulty sensor,Faulty sensor",Replace
220,Donard Special School - Fail\Donard Special School - Fail-66-70.pdf,UFH Manifold M9 - Z3,50-3010A Donard SCS ,trend iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,4,0,6,1,0,0,,,0,,,
221,Donard Special School - Fail\Donard Special School - Fail-71-75.pdf,UFH Manifold M10 - Z3,50-3010A Donard SCS ,trend iq221,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,4,0,5,1,0,0,,,0,,,
222,Donard Special School - Fail\Donard Special School - Fail-76-81.pdf,UFH Manifold M11 Ext,50-3010A Donard SCS ,trend iq4e,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,7,3,1,7,0,0,UFH,1,0,,,
223,Donard Special School - Fail\Donard Special School - Fail-82-87.pdf,UFH Manifold M12 Ext,50-3010A Donard SCS ,trend iq4e,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,5,3,1,5,0,0,UFH,1,0,,,
224,Donard Special School - Fail\Donard Special School - Fail-88-93.pdf,UFH Manifold M13 Ext,50-3010A Donard SCS ,trend iq4e,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,6,3,1,6,0,0,UFH,1,0,,,
225,Donard Special School - Fail\Donard Special School - Fail-94-99.pdf,UFH Manifold M14 Dining Area,50-3010A Donard SCS ,trend iq412,1,13-1-2020,13,1,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,3,0,1,3,0,0,Dininghall HTG,1,0,,,
226,Millington PS - Fail\Millington PS - Fail-1-9.pdf,Mf1,50-0124A Millington PS Portadown ,Trend IQ ECO 38 x2,1,18-12-2019,18,12,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,11,5,1,9,0,0,,,1,"Rm 19,Rm 18",Manifold access poor,install access doors
227,Millington PS - Fail\Millington PS - Fail-10-28.pdf,Boilerhouse,50-0124A Millington Primary School ,"Trend IQ4E, 8AO,8UI x2,8OI,8UI0,4Nc,IQ View 8",7,16-12-2019,16,12,2019,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,13,21,1,18,8,0,"HRU,School DHW,SMK DHW,SMK CT HTG,New School FF UFH,Assembly Hall Rad HTG,New School GF UFH,Natural Vent Enable",8,3,"timemaster,ODA,smk meter","not installed so loosing/gaining time,Sensor in wrong location,faulty","software changes,relocate,replace"
228,Millington PS - Fail\Millington PS - Fail-100-109.pdf,Old School Store,50-0124A Millington PS ,"Cylon Unitron UC16PG-R,Keypad",2,19-12-2019,19,12,2019,Un-Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,4,0,1,1,0,0,"Classroom 1,Classroom 2,Classroom 3,Resource",4,1,Room sensor,faulty,replace
229,Millington PS - Fail\Millington PS - Fail-29-36.pdf,Existing School FF Panel (Teachers Office Store),50-0124A Millington PS ,"8Ao,8ui,8Uio",3,19-12-2019,19,12,2019,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,14,0,8,0,0,0,Exsisting Sch F/F Heating,1,2,"multi purpose,class 22","sensor fautly,sensor fautly","replace,replace"
230,Millington PS - Fail\Millington PS - Fail-37-45.pdf,Existing School GF Panel (cleaners Store),50-0124A Millington PS ,"Trend iQ4E,8Ao,8Ui,8Di",4,19-12-2019,19,12,2019,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,15,6,10,0,0,0,Exsisting Sch G/F Heating,1,2,"Class 9,Girls Wc","Sensor/co2 combi faulty,actuator faulty","replace,replace"
231,Millington PS - Fail\Millington PS - Fail-46-53.pdf,Mf2,50-0124A Millington PS Portadown ,Trend IQ ECO 38 x2,1,18-12-2019,18,12,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,8,3,1,7,0,0,,,1,"Class 9,Girls Wc",Manifold access poor,install access doors
232,Millington PS - Fail\Millington PS - Fail-54-60.pdf,Mf3,50-0124A Millington PS Portadown ,Trend IQ ECO 38 x2,1,18-12-2019,18,12,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,7,3,1,5,0,0,,,2,immersion sensor,"Manifold access poor,faulty","install access doors,replace"
233,Millington PS - Fail\Millington PS - Fail-61-67.pdf,Mf4,50-0124A Millington PS Portadown ,Trend IQ ECO 38 x2,1,18-12-2019,18,12,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,7,3,1,5,0,0,,,3,"Screed Sensor,Cloaks Tele","Manifold access poor,faulty,Faulty","install access doors,Remove From Software,Replace"
234,Millington PS - Fail\Millington PS - Fail-68-76.pdf,MG1,50-0124A Millington PS Portadown ,Trend IQ ECO 38 x2,1,17-12-2019,17,12,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,10,3,0,10,0,0,,,1,"Screed Sensor,Cloaks Tele",Manifold access poor,install access doors
235,Millington PS - Fail\Millington PS - Fail-77-83.pdf,MG2,50-0124A Millington PS Portadown ,Trend IQ ECO 38 x2,1,18-12-2019,18,12,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,6,3,0,8,0,0,,,1,"Screed Sensor,Cloaks Tele",Manifold access poor,install access doors
236,Millington PS - Fail\Millington PS - Fail-84-92.pdf,MG3,50-0124A Millington PS Portadown ,Trend IQ ECO 38 x2,1,17-12-2019,17,12,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,8,3,0,10,0,0,,,1,"Screed Sensor,Cloaks Tele",Manifold access poor,install access doors
237,Millington PS - Fail\Millington PS - Fail-93-99.pdf,MG4,50-0124A Millington PS Portadown ,Trend IQ ECO 38,1,19-12-2019,19,12,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,7,3,0,8,0,0,,,2,Sensor,"Manifold access poor,corridor sensor faulty","install access doors,replace"
238,Rathore Special School - Fail\Rathore Special School - Fail-1-14.pdf,Main Boilerhouse,50-3012A Rathore School ,"IQ251, NDP",2,18-2-2020,18,2,2020,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,12,8,2,16,0,6,"School HTG,School CT Circuit,Kitchen HTG,Kitch DHW,School DHW",5,2,Sensor,"Mechanical issue with school DHW Sec Pump location,Meters not connected","Mech Rep to further,Replacements"
239,Rathore Special School - Fail\Rathore Special School - Fail-102-106.pdf,New Extension Manifold M2,50-3012A Rathore School ,"IQ4E, 8UIO",2,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,8,0,1,8,0,0,,,3,"1,2,3","D7 wired iincorrectly on controller,O.T Room Sensor fauly,Class Room Return is poor","rectified to allow head to open for heat,replace,mech eng to further"
240,Rathore Special School - Fail\Rathore Special School - Fail-107-111.pdf,New Extension Manifold M3,50-3012A Rathore School ,"IQ4E, 8UIO",2,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,9,0,1,7,0,0,,,1,mech,"mechanical issue with manifold due to high temps getiing through circuitseven when all plant off and closed","rectified to allow head to open for heat,replace,mech eng to further"
241,Rathore Special School - Fail\Rathore Special School - Fail-112-121.pdf,Top BH Manifold 14 & 15,50-3012A Rathore School ,Trend IQ251,1,17-2-2020,17,2,2020,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,11,9,3,14,0,1,Heating Enable,1,1,Manifold 14,Hi Limit valve needs replced Faulty,Replace valve
242,Rathore Special School - Fail\Rathore Special School - Fail-15-19.pdf,Manifold M1,50-3012A Rathore School ,IQ221,1,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,5,1,1,5,0,0,,,0,,,
243,Rathore Special School - Fail\Rathore Special School - Fail-20-24.pdf,Manifold M2,50-3012A Rathore School ,IQ 221,1,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,5,1,1,5,0,0,,,2,"sensor,isolator","Mixed Flow Sensor Bent. Unable to remove form pocket,broken from din rail clips and pins missing","replace,replace"
244,Rathore Special School - Fail\Rathore Special School - Fail-25-29.pdf,Manifold M3,50-3012A Rathore School ,IQ 221,1,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,3,1,1,3,0,0,,,1,Mixed Flow Sensor,Bent. Unable to remove form pocket. Trunking obstructing,replace with strap on sensor
245,Rathore Special School - Fail\Rathore Special School - Fail-30-34.pdf,Manifold M4,50-3012A Rathore School ,IQ 221,1,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,4,1,1,4,0,0,,,1,Teleheads,2 x teleheads,replace
246,Rathore Special School - Fail\Rathore Special School - Fail-35-39.pdf,Manifold M5,50-3012A Rathore School ,IQ 223,1,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,2,1,1,2,0,0,,,0,,,
247,Rathore Special School - Fail\Rathore Special School - Fail-40-44.pdf,Manifold M6,50-3012A Rathore School ,IQ 223,1,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,N/A,5,1,1,5,0,0,,,0,,,
248,Rathore Special School - Fail\Rathore Special School - Fail-45-49.pdf,Manifold M2,50-3012A Rathore School ,IQ 221,1,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Un-Satisfactory,Satisfactory,N/A,4,0,1,3,0,0,,,2,"hi limit,Lamps","actuator gear box slipping,poor illumination","replace,replace"
249,Rathore Special School - Fail\Rathore Special School - Fail-50-54.pdf,Manifold M13,50-3012A Rathore School ,IQ 223,1,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,6,1,1,5,0,0,,,2,"Mixing valve,Hi Limit valve","Actuator fault and valve seized,actuator faulty and new valve needed","Replace 24V 0-10 actuater linkage and valve,replace 230V actuator and 25mm valve"
250,Rathore Special School - Fail\Rathore Special School - Fail-55-62.pdf,Manifold MB7,50-3012A Rathore School ,Trend IQ223,1,18-2-2020,18,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,6,1,6,1,0,0,,,0,,,
251,Rathore Special School - Fail\Rathore Special School - Fail-63-70.pdf,Manifold MB8,50-3012A Rathore School ,Trend IQ223,1,18-2-2020,18,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,6,1,6,1,0,0,,,0,,,
252,Rathore Special School - Fail\Rathore Special School - Fail-71-77.pdf,Manifold MB9,50-3012A Rathore School ,Trend IQ221,1,18-2-2020,18,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,5,1,5,1,0,0,,,1,Man Vt Valve,"Actuator Faulty, valve seized",Replace both
253,Rathore Special School - Fail\Rathore Special School - Fail-78-84.pdf,Manifold MB10,50-3012A Rathore School ,Trend IQ221,1,18-2-2020,18,2,2020,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,5,1,5,1,0,0,,,0,,,
254,Rathore Special School - Fail\Rathore Special School - Fail-85-90.pdf,Manifold MF16,50-3012A Rathore School ,Trend IQ3 96,1,17-2-2020,17,2,2020,N/A,Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,N/A,6,0,1,4,0,0,,,0,,,
255,Rathore Special School - Fail\Rathore Special School - Fail-91-101.pdf,New Extension Boilerhouse,50-3012A Rathore School ,"IQ4E, 8UIO",2,18-2-2020,18,2,2020,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,8,7,1,8,0,2,"Gas Fired Water Heater,UFH 1 HTG,UFH 2 HTG,UFH 3 HTG",4,1,boiler,locked out,Comp rep to further
256,Sperrinview Special School - Fail\Sperrinview Special School - Fail-1-15.pdf,Boilerhouse,50-3004A Sperrinview SS Dungannon  ,"Trend 151+, NDP, CNC,Trend Modem",4,19-11-2019,19,11,2019,N/A,Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,N/A,18,1,0,27,0,0,"Ceiling Heating Pumpset,Underfloor Heating Pumpset,Office Heating Pumpset,DHW Heating,Assembly Hall Fans",5,11,"lamps,Extension pump no.2,Disconnected due to both boilers being continually,BEV's,U/F Valve,DHW Prim Pump,Office Pump,U/F Pumps,pressure unit overcharging system, 2.7bar, hi-limit disconnected,Man 6,frost protection further investigation of software for correct operation","poor condition,Faulty,demanded,Leaking no.2,Leaking no.2","replace,investigate- By Others,boiler upgrade- By Others,replace valve,repair- BY Others,Repair- By Others,repair/investigate- By Others,repair- By Others,replace,investigate"
257,Sperrinview Special School - Fail\Sperrinview Special School - Fail-100-106.pdf,Unkown,50-3004A Sperrinview SS Dungannon ,Trend IQ 91e,1,19-11-2019,19,11,2019,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,0,0,0,0,0,0,,,1,CONTROLLER:,Failed,replace
258,Sperrinview Special School - Fail\Sperrinview Special School - Fail-16-22.pdf,CDT & Sensory Area,50-3004A Sperrinview SS Dungannon ,Trend IQ 91e,1,19-11-2019,19,11,2019,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,4,0,1,5,0,0,,,1,sensory room sensor,missing,new cable to be installed and sensor
259,Sperrinview Special School - Fail\Sperrinview Special School - Fail-23-29.pdf,Infant Room,50-3004A Sperrinview SS Dungannon ,Trend IQ 91e,1,19-11-2019,19,11,2019,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,3,0,1,3,0,0,,,0,,,
260,Sperrinview Special School - Fail\Sperrinview Special School - Fail-30-36.pdf,Junior Area,50-3004A Sperrinview SS Dungannon ,Trend IQ 91e,1,19-11-2019,19,11,2019,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,4,0,1,5,0,0,,,0,,,
261,Sperrinview Special School - Fail\Sperrinview Special School - Fail-37-43.pdf,Kitchen,50-3004A Sperrinview SS Dungannon ,Trend IQ 91e + FPK,1,19-11-2019,19,11,2019,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,0,3,0,3,0,0,,,0,,,
262,Sperrinview Special School - Fail\Sperrinview Special School - Fail-44-50.pdf,Lighting,50-3004A Sperrinview SS Dungannon ,Trend IQ 91e,1,19-11-2019,19,11,2019,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,N/A,N/A,0,0,0,0,0,0,,,0,,,
263,Sperrinview Special School - Fail\Sperrinview Special School - Fail-51-57.pdf,MF 1,50-3004A Sperrinview SS Dungannon ,Trend 221,1,19-11-2019,19,11,2019,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,3,1,1,5,0,0,,,0,,,
264,Sperrinview Special School - Fail\Sperrinview Special School - Fail-58-64.pdf,MF 2,50-3004A Sperrinview SS Dungannon ,Trend 223,1,,,,,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,N/A,Satisfactory,Satisfactory,N/A,7,0,1,6,0,0,,,1,Mna 2 Valve,Faulty,Replace
265,Sperrinview Special School - Fail\Sperrinview Special School - Fail-65-71.pdf,MF 3,50-3004A Sperrinview SS Dungannon ,Trend 221,1,19-11-2019,19,11,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,3,0,1,3,0,0,,,1,Man 3 Valve,Faulty,Replace
266,Sperrinview Special School - Fail\Sperrinview Special School - Fail-72-78.pdf,MF 4,50-3004A Sperrinview SS Dungannon ,Trend 222,1,19-11-2019,19,11,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,5,0,1,2,0,0,,,1,Snr Class M4,Drafts in room making room feel cool controls operational,others to investigate
267,Sperrinview Special School - Fail\Sperrinview Special School - Fail-79-85.pdf,Nursery Area,50-3004A Sperrinview SS Dungannon ,Trend IQ 91e,1,19-11-2019,19,11,2019,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,6,0,1,6,0,0,,,0,,,
268,Sperrinview Special School - Fail\Sperrinview Special School - Fail-86-92.pdf,Senior 2,50-3004A Sperrinview SS Dungannon ,Trend IQ 91e,1,,,,,N/A,Satisfactory,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,3,0,1,2,0,0,,,1,Senior r52,valve and actuator faulty,replace
269,Sperrinview Special School - Fail\Sperrinview Special School - Fail-93-99.pdf,Softplay,50-3004A Sperrinview SS Dungannon ,Trend IQ 91e,1,19-11-2019,19,11,2019,N/A,Satisfactory,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,4,0,1,5,0,0,,,1,flow,very poor flows and some returns on manifold,mech investigate needed
270,St Ciarans HS Ballygawley - Fail\St Ciarans HS Ballygawley - Fail-1-7.pdf,CDT Block,50-2046A St Ciarans HS Ballygawley  ,Trend IQ 100+,1,,,,,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,N/A,0,3,0,6,0,0,,,2,"1,2","Trend outstation faulty,Heating actuator faulty","replace,replace"
271,St Ciarans HS Ballygawley - Fail\St Ciarans HS Ballygawley - Fail-23-29.pdf,Meals Kitchen DHW Plant,50-2064A St Ciarans HS Ballygawley ,Trend IQ92e,1,,,,,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,2,2,0,3,0,0,SMK DHW Schedule,1,0,,,
272,St Ciarans HS Ballygawley - Fail\St Ciarans HS Ballygawley - Fail-30-36.pdf,SMK Vent Plant,50-2064A St Ciarans HS Ballygawley ,"Trend IQ223,Touchscreen",2,1-11-2019,1,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,2,1,0,5,0,0,SMK Vent,1,0,,,
273,St Ciarans HS Ballygawley - Fail\St Ciarans HS Ballygawley - Fail-37-45.pdf,Soc.Study/Youth Plantroom,50-2064A St Ciarans HS Ballygawley ,"Trend IQ100,IQ92e",2,1-11-2019,1,11,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,4,5,0,8,0,0,"Soc/Study,Youth Area,Soc/Youth DHW",3,0,,,
274,St Ciarans HS Ballygawley - Fail\St Ciarans HS Ballygawley - Fail-46-53.pdf,Sports Hall AHU,50-2064A St Ciarans HS Ballygawley ,Trend IQ100,1,,,,,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,3,0,0,6,0,0,"AHU,Changing Rooms",2,0,,,
275,St Ciarans HS Ballygawley - Fail\St Ciarans HS Ballygawley - Fail-54-61.pdf,Sports Pavillion,50-2046A St Ciarans HS Ballygawley ,"Cylon UC32, UCKRA420",2,,,,,N/A,Satisfactory,Satisfactory,Satisfactory,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,2,0,0,3,0,0,"Heating Schedule,DHW Schedule",2,1,3rd Stage Frost,No 3rd stage frost installed,Install
276,St Ciarans HS Ballygawley - Fail\St Ciarans HS Ballygawley - Fail-8-22.pdf,Main Boilerhouse,50-2046A St Ciarans HS Ballygawley  ,Trend IQ151 Trend NDP,1,30-10-2019,30,10,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,14,11,0,30,0,0,"Music BLK Heating,School Heating,Assembly Hall Heating,DHW Heating",4,4,"1,2,3,4","School  VT actuator faulty,DHW cylinder 1 actuator faulty,BMS holding plant on due to faulty outstation in CDT,Large amount of panel lamps faulty","Replace,Replace,Replace CDT outstation,Re-Lamp panel"
277,St.Josephs PS\St Josephs PS Madden - Pass-1-18.pdf,Boilerhouse,St Josephs PS Madden 50-0316A ,"Trend IQ3 xcite,xcite Ao,xcite 8DO,xcite4Ui/4Ao,xcite8Ui,IQ TMN,Touchscreen",7,22-10-2019,22,10,2019,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,17,13,2,17,0,0,"U/F Heating Times,DHW,Water Heater,SMK DHW,Tea Boiler,SMK AHU",6,0,,,
278,St.Josephs PS\St Josephs PS Madden - Pass-19-25.pdf,Store,St Josephs PS Madden 50-0316A ,Trend IQ3 xcite x2,1,23-10-2019,23,10,2019,Satisfactory,Satisfactory,N/A,N/A,N/A,Satisfactory,N/A,N/A,Satisfactory,N/A,11,0,0,11,0,0,,,0,,,
279,Woods Ps - Fail\Woods PS - Fail-1-18.pdf,Boilerhouse,50-0172A Woods Ps ,"Trend 241, 220, 210 + NDP",3,22-1-2020,22,1,2020,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,N/A,18,9,0,18,0,0,"Radiator Heating,Hall Heating,DHW Heating,Toilet Fans,SMK Extract Fans,SMK Heat,SMK DHW",7,2,"lamps,DHW","poor condition/faulty,Immersion sensor","replace,replace"
280,Woods Ps - Fail\Woods PS - Fail-19-25.pdf,Store Room Extension,50-0172A Woods PS ,"Trend IQ220,Trend SDU",2,22-1-2020,22,1,2020,Un-Satisfactory,Un-Satisfactory,N/A,N/A,N/A,N/A,N/A,Satisfactory,Satisfactory,N/A,3,0,0,4,0,0,,,1,coms,not linked to main trend,network
281,\Kilkeel HS\Kilkeel HS.pdf,Boilerhouse,50-2018A Killkeel HS,"Delta DAC-633, 5x DAC 322 eBCON, 3 x Modules, 2x Fg32+
Easy IO, HMI touchscreen",5,12-02-2020,12,2,2020,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,37,0,45,0,0,0,"High School HTG,High School DHW,Pri School HTG,Pri School DHW,SMK HTG,SMK DHW,",7,3,"H/S Room Sensors,DHW Pri Flow,Technlogy Z/vavle","Multiple Room Sensors reading higher than SP,Air in pipework,Linkage kit unattached","Investigate and replace,Plumber to further,needs reattached."
282,\Markethill HS\50-2024a chc Markethill HS Markethill SportsHall.pdf,Sports Hall BoilerHouse,MarketHill High School,"DSC1212E, DAC633E",2,17-10-2019,17,10,2020,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,8,3,12,2,0,0,"DHW Schedule,Heating Schedule",2,3,"sports hall ahu CV,Radient Panel Valve,S/Hall Annex VT Vlv","not driving stuck,Actuator Faulty Vavle Siezed,Act Faulty & Vavle Is Siezed","recommend replace valve & act,Replace and commision Valve & Act,Replace & Commision Both Valve & Act"
283,\Markethill HS\50-2024a chc Markethill HS Markethill.pdf,Main BoilerHouse,MarketHill HighSchool,"DSC1616E, DFM1616,DFM400P",3,,,,,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,24,14,19,5,0,0,"Kitchen Schedule,CDT Block Schedule,School Heating Schedule,School DHW Schedule",4,1,Kitchen VT Pump,faulty,Others to further
284,\St Bronaghs PS\50-0374A St Bronaghs PS.pdf,Boilerhouse,50-0374A St Bronaghs PS,"Priva Touchscreen x 1, SC44 x 1, SN2 x 1, S10 x 1, UI16 x
2, DI16 x 1, AO2 x 1, DI8 x 1, DOR8 x 3, ST x 1",10,04-03-2020,4,3,2020,Un-Satisfactory,SatisfactoryN/A,N/A,N/A,N/A,Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,20,0,20,0,0,0,"GP Hall,Kitchen DHW,Kitchen AHU,Lower gnd,School DHW,Upper Ground",6,1,System Settings locked down unable to test/ see points,,
285,aall\Moneymore PS - Fail.pdf,Boiler House,50-0130A Moneymore PS,"Priva Vlue ID C4, touch screen x2 ",2,21-02-2020,21,2,2020,Un-Satisfactory,Satisfactory,Un-Satisfactory,Un-Satisfactory,Un-Satisfactory,Satisfactory,Satisfactory,Satisfactory,Satisfactory,N/A,3,3,1,6,0,0,"Ext Heating,Hall Heating,RRI Heating,Sch Heating,DHW",5,3,"back up,frost,poor installation","none available,no access to frost settings,priva install poor",new priva job by acs aprox 18 months 
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
